<!DOCTYPE html>
<html>
<body>
<h1>30. Охрана труда при выполнении работ на мачтовых (столбовых) трансформаторных подстанциях и комплектных трансформаторных подстанциях</h1>
<p>30.1. При работах на оборудовании мачтовых и столбовых трансформаторных подстанций (далее - ТП) и комплектных трансформаторных подстанций (далее - КТП) без отключения питающей линии напряжением выше 1000 В разрешаются лишь те осмотры и ремонт, которые возможно выполнять стоя на площадке и при условии соблюдения расстояний до токоведущих частей, находящихся под напряжением, указанных в таблице N 1. Если эти расстояния меньше допустимых, то работа должна выполняться при отключении и заземлении токоведущих частей напряжением выше 1000 В.</p>
<p>30.2. Допуск к работам на мачтовых ТП и КТП киоскового типа независимо от наличия или отсутствия напряжения на линии должен быть произведен только после отключения сначала коммутационных аппаратов напряжением до 1000 В, затем линейного разъединителя напряжением выше 1000 В и наложения заземления на токоведущие части подстанции. Если не исключена подача напряжения 380/220 В, то линии этого напряжения должны быть отключены с противоположной питающей стороны, приняты меры против их ошибочного или самопроизвольного включения, а на подстанции на эти линии до коммутационных аппаратов наложены заземления.</p>
<p>30.3. На мачтовых ТП, переключательных пунктах и других устройствах, не имеющих ограждений, приводы разъединителей, выключателей нагрузки, шкафы напряжением выше 1000 В и щиты напряжением до 1000 В должны быть заперты на замок.</p>
<p>Стационарные лестницы у площадки обслуживания должны быть сблокированы с разъединителями и заперты на замок.</p>
</body>
</html>